# 1U12E v0.2.5 预算调度候选与验收门禁

## 本轮范围与实机证据

目标是完成 NeoStor 两地 IDC 接入与生产收尾，本整改只处理 ReadyIDC 1U12E
传感器预算缺陷，不把三台灰度当成两地全量验收。生产升级仍需单独批准。

2026-10-12，既有 ReadyIDC v0.2.4 自然采集三轮为：

| UTC 开始时间 | 目录数量 | 有效缓存 | 覆盖完整 | scrape_errors |
| --- | ---: | ---: | --- | ---: |
| 14:07:36.402 | 136 | 27 | 否 | 1 |
| 14:17:36.402 | 136 | 54 | 否 | 1 |
| 14:27:36.402 | 136 | 78 | 否 | 4 |

以上直接读取中心存储和 UFM 既有采集状态，不追加 BMC 探针。第三轮比理论81项
少3项；有限日志未发现请求失败。结合实现，此差异可能是详情 Name 缺失/无效，
但尚未拿到响应形状证据，不能断言具体传感器或编造显示名称来放行。
中心 v0.0.23 Deploy 未执行，中心仍 v0.0.21，ReadyIDC Agent v0.0.23 / exporter
v0.2.4 保留原三台只读灰度。Datazone 未升级，核心环境未改。

## 候选设计：重分配同一个96请求预算

- 仅 `asrockrack_1u12e`：Chassis/Thermal/Power 和有界 Sensors 批次提前，Sensors
  仍最多48个详情、8页、256成员。系统探测和所有 GET 共用原96次/轮上限。
- CPU、Memory、onboard/BMC NIC 目录每轮重新发现，仍限8/64/16/8成员。拒绝分页、
  错误总数、重复成员、跨资源/跨地址引用、带查询的详情路径；不使用 `$expand`。
- 四类详情共用剩余预算：优先缺失成员，按目录内序号公平交错；随后优先最旧观测。
  不让每轮重读大目录已读项一直挤掉传感器和其他目录。
- 缓存仅保留指标编码器需要的白名单标量（字符串截断128字符），没有保存原始响应、
  OEM、密码或令牌。目录变化/失败清除相应缓存；失败详情立即移除旧值。
- 有效期仍1800秒。按每个成员原始时间输出，`resource_id` 区分重名条目。
  完整数量/总容量仅在目录全部被覆盖且未过期时输出，使用最老参与成员的时间。
  未覆盖、过期、错误保持 partial，不以延长阈值、补零或重新打时间戳通过门禁。
- 原单BMC串行锁、总时限、403退避保留；不增加后台采集线程、OS带内探针或新端口。
  B300、TYAN、1U10E 路径不变；Storage/NVMe能力缺失仍须独立处理。
- 日志增加每类目录覆盖和传感器前后请求预算；无有效 Name 的详情仅记录 sensor_id、
  Name形状分类与有限存在性布尔字段，不输出原始JSON、凭据或读取值，不绕过失败。

## 离线验证

先新增完整规模测试，在旧实现真实失败（首轮传感器被挤掉），再实现修复。
模拟8处理器、64内存、16 onboard NIC、8 BMC NIC、136传感器（50条分页）：
三轮传感器48/96/136，三轮全资源完整；随后模拟600s周期连续18轮老化/刷新，
每轮实际HTTP调用和内部计数均不超过96，第三轮起保持完整。缓存回放逐成员时间
不改写，聚合时间采用最旧值，不因重名覆盖不同资源。

补充测试还覆盖摘要白名单/长度/数值边界、预算不足不输出完整数量、详情失败驱逐
旧值、目录错误驱逐缓存且不追详情、目录变化、1800s到期、403当前及下一轮停止。
之前只用27剩余预算的失败诊断也保留，避免将预算约束删掉来制造成功。

本地 `cargo test --locked`：44 passed、0 failed、0 ignored；fmt与严格Clippy通过。
GitHub Linux / Docker CI、固定源码镜像与实机门禁结果另行追加。
**本节是离线候选，不是实机修复、Web验收或项目完成声明。**

## 再次部署的条件

1. 经CI和来源校验后，以全新v0.2.5镜像由UFM从DockerHub拉取，不覆盖v0.2.4。
2. 单独批准后仅替换ReadyIDC本工程exporter；Agent保持v0.0.23，保留身份、私有配置、
   队列、备份、原三台范围及600s周期，不改其他监控、不操作电源/控制台。
3. 等CPU-02至少三轮自然采集，验证目录136、覆盖136、源时间/分组成功与请求预算，
   并观察第四轮跨1800s边界，确保不是一次短暂完整。失败则不发布中心。
4. 若仍出现无效Name，使用新增形状诊断进一步定位；不得把假设写成已证实根因。
5. 保全业务/资产记录、写保护/派发冻结和队列；中心发布及真实Web验收仍为后续
   独立门禁，两地全量设备登记/采集也必须按操作员工作簿逐项核对。
